---
title: "Cooling Towers by the Numbers"
subtitle: "Wet-bulb, range and approach, heat loads, performance, blowdown, water treatment, Legionella control, fans and siting, worked through one plant tower"
description: "Specify, run and check an industrial cooling tower with numbers: wet-bulb and approach, heat loads, Merkel performance, evaporation and blowdown, treatment, Legionella, fans, siting and tests."
category: Operations
tags: [operations, systems, quality, people]
author: BIZOMAT
publisher: BIZOMAT Library
language: en-AU
status: published
publishDate: 2026-10-26
referencesChecked: 2026-10-26
edition: "1"
level: "Intermediate plant engineering and facilities operations"
audience: "Plant, facilities and maintenance engineers, operations managers and building owners who specify, operate or are responsible for open cooling towers serving industrial processes and buildings."
outcomes:
  - "Explain a cooling tower's performance in terms of wet-bulb temperature, range and approach, and why it can cool water below the air temperature."
  - "Build a tower's heat load from the plant it serves and work out its water flow, evaporation, blowdown and makeup."
  - "Predict a tower's cold water temperature at other wet-bulb temperatures from its characteristic."
  - "Set up water treatment and Legionella risk management within Australian state requirements and the AS/NZS 3666 series."
  - "Control fans for energy, site a tower to avoid recirculation, and test and monitor its performance."
coverVariant: category
references:
  - title: "DOE Fundamentals Handbook: Thermodynamics, Heat Transfer, and Fluid Flow, Volume 2 of 3 (DOE-HDBK-1012/2-92)"
    creator: "U.S. Department of Energy"
    year: "1992"
    note: "Supplied source, a public-domain United States government training handbook approved for public release. Used as a subject map of heat exchangers and cooling towers within plant heat rejection. Its treatment of cooling towers is brief; this book's methods, examples and figures are its own."
  - title: "Managing cooling water systems throughout their lifecycle"
    creator: "NSW Health"
    year: "Current web page"
    url: "https://www.health.nsw.gov.au/environment/factsheets/Pages/legionella-control-water-system-lifecycle.aspx"
    note: "Used for the New South Wales requirements described in Chapter 7: installation, operation and maintenance to the AS/NZS 3666 series, risk management plans, and monthly maintenance, chemical analysis and microbial testing by a duly qualified person. Other states and territories have their own laws."
  - title: "AS/NZS 3666.1, 3666.2 and 3666.3:2011 Air-handling and water systems of buildings — Microbial control"
    creator: "Standards Australia and Standards New Zealand"
    year: "2011"
    note: "Named by number and scope only: design, installation and commissioning; operation and maintenance; and performance-based maintenance of cooling water systems. No values or methods are quoted from them."
  - title: "CTI ATC-105 Acceptance Test Code for Water Cooling Towers"
    creator: "Cooling Technology Institute"
    year: "Current edition"
    note: "Named by number and scope only, as the code for testing a cooling tower's thermal capability, referred to in Chapter 10. No values or methods are quoted from it."
related:
  - title: "Heat Transfer by the Numbers"
    href: "/reados/publications/heat-transfer-by-the-numbers/"
  - title: "Ductwork by the Numbers"
    href: "/reados/publications/ductwork-by-the-numbers/"
  - title: "Water Hammer by the Numbers"
    href: "/reados/publications/water-hammer-by-the-numbers/"
---

## About this book

A cooling tower rejects a plant's waste heat to the atmosphere by evaporating a small fraction of the water passing through it. It is one of the most effective heat-rejection devices there is, able to cool water below the temperature of the air around it, and one of the most misunderstood: its performance depends on the air's humidity, not its temperature; its water use depends on chemistry as much as on heat; and its water, warm, aerated and in contact with the air, can grow the bacteria that cause Legionnaires' disease if it is not managed. Each of those can be understood with a few numbers.

This book works through a cooling tower in the order an engineer or operator meets it: what it does, the moist air it works with, the plant's heat load and the water flow, the tower's performance at different weather, evaporation, drift, blowdown and makeup, water treatment, Legionella control and the law, fans and energy, siting and recirculation, and testing and monitoring. Each chapter ends with an exercise and a worked answer.

It suits plant, facilities and maintenance engineers, operations managers and building owners. It assumes school algebra. *Heat Exchangers by the Numbers* covers the coolers that tower water serves; this book is about the tower.

## The running case

Every chapter follows one fictional installation. This is an illustration. CT-250 is an open, induced-draught counterflow cooling tower serving a manufacturing plant: two hydraulic press oil coolers, two air compressors and a water-cooled chiller for its moulding machines, a total heat load of 250 kW. At a design wet-bulb temperature of 24 °C, it cools about 12 L/s of water from 34 °C to 29 °C. Its weather, loads, water chemistry and every number in the book are illustrations chosen to show the method.

The plant and its numbers are invented; none describes BIZOMAT work or a real site. Prices, where they appear, are illustrations in Australian dollars, with GST stated.

## Source limits and professional responsibility

This book is educational. Cooling towers are regulated in Australia for public health, and each state and territory sets its own requirements for registration, risk management, maintenance, testing and reporting; the requirements that apply to a real tower are those of its jurisdiction, administered by its health department or local council. Water treatment, Legionella risk management and testing must be carried out by qualified people as the law requires. Tower design and performance testing follow makers' data and recognised codes. Nothing in this book replaces those obligations or that advice.
