---
title: "Heat Pumps and Refrigeration by the Numbers"
subtitle: "The second law, COP, the vapour-compression cycle, heat pump water heating, cold room loads, compressors and refrigerant rules, in one food factory"
description: "Use the second law to judge heat pumps and refrigeration: Carnot limits, COP, the vapour-compression cycle, heat pump water heating, cold room loads, compressor energy and refrigerant rules."
category: Engineering
tags: [operations, design, process-improvement]
author: BIZOMAT
publisher: BIZOMAT Library
language: en-AU
status: published
publishDate: 2026-10-27
referencesChecked: 2026-10-27
edition: "1"
level: "Intermediate applied thermodynamics"
audience: "Plant and maintenance engineers, energy managers, facility managers and owners who buy, run or evaluate refrigeration, heat pumps and compressors in factories and commercial buildings."
outcomes:
  - "Explain the second law in practical terms and calculate the Carnot limits for engines, refrigerators and heat pumps."
  - "Estimate a realistic COP from temperatures and see how temperature lift drives running cost."
  - "Compare a heat pump with gas water heating on running cost, and design a sensible hybrid."
  - "Build up a cold room's refrigeration load and size the plant from it."
  - "Calculate the ideal energy to compress air, find recoverable heat, and know the rules for handling refrigerants."
coverVariant: category
references:
  - title: "Introduction to Thermodynamics with Applications"
    creator: "University course notes; the supplied file does not state the author"
    year: "about 2004"
    note: "Supplied source, read as a subject map of entropy and the second law, entropy accounting, power and refrigeration cycles and steady-flow devices. It is a modern copyright work; no text, figures, examples or problems are reproduced. This book's case, calculations and figures are original."
  - title: "Thermal Conductivity of Common Materials"
    creator: "The Engineering ToolBox"
    year: "current web page"
    url: "https://www.engineeringtoolbox.com/thermal-conductivity-d_429.html"
    note: "Source for the conductivity of polyurethane foam, 0.03 W/m·K, used for the cold room panels in Chapter 5."
  - title: "Frequently Asked Questions"
    creator: "Australian Refrigeration Council"
    year: "current web page"
    url: "https://www.arctick.org/information/faqs"
    note: "Background for Chapter 8: handling fluorocarbon refrigerants requires a refrigerant handling licence issued by the ARC on behalf of the Australian Government; other refrigerants may have other requirements."
  - title: "Ozone Protection and Synthetic Greenhouse Gas Management Act 1989, and AS/NZS 5149, Refrigerating systems and heat pumps: safety and environmental requirements"
    creator: "Commonwealth of Australia; Standards Australia and Standards New Zealand"
    year: "as amended; current edition"
    note: "Named by title and scope only, in Chapter 8, as the legislative and standards frame for refrigerants and refrigerating systems. No provisions are quoted."
  - title: "Model Code of Practice: Managing the risks of plant in the workplace"
    creator: "Safe Work Australia"
    year: "current edition"
    url: "https://safeworkaustralia.gov.au/doc/model-code-practice-managing-risks-plant-workplace"
    note: "Background for the plant safety points in Chapter 8. Check whether the code has legal effect in your jurisdiction."
related:
  - title: "Heat Transfer by the Numbers"
    href: "/reados/publications/heat-transfer-by-the-numbers/"
  - title: "Pneumatics by the Numbers"
    href: "/reados/publications/pneumatics-by-the-numbers/"
  - title: "HVAC for commercial and industrial buildings"
    href: "/reados/collections/fluids-hvac-and-building-services/hvac-for-commercial-and-industrial-buildings/"
  - title: "Process Steam by the Numbers"
    href: "/reados/publications/process-steam-by-the-numbers/"
  - title: "Process Chillers by the Numbers"
    href: "/reados/publications/process-chillers-by-the-numbers/"
---

## About this book

Refrigerators, air conditioners, heat pumps and air compressors all do one thing that heat will not do by itself: they move heat, or energy, in a direction it would not flow naturally, and they pay for it in electricity. How much they must pay is limited by the second law of thermodynamics, and the limit depends almost entirely on temperatures. That makes these machines unusually predictable by numbers: a few temperatures tell you the best a machine could possibly do, and a realistic fraction of that best tells you what to expect. The same numbers explain why a dirty condenser costs money, why a heat pump that is efficient for warm water is poor for very hot water, and why a cold room's door discipline matters.

This book works these machines through by numbers. It starts with the second law and the Carnot limits, defines the coefficient of performance, walks through the vapour-compression cycle, evaluates a heat pump for a factory's hot water, builds up a cold room's refrigeration load, explains what drives running costs, applies the same thinking to air compressors and their waste heat, and finishes with the rules for refrigerants. Each chapter works one question through the running case, shows a failure and how it was found, and ends with an exercise and its worked answer.

## The running case

The book follows two pieces of plant at a fictional **food factory**, the same factory whose hot water and steam systems appear in *Heat Transfer by the Numbers* and *Process Steam by the Numbers*. The first is a proposal to supply part of the wash-down hot water system's heat, about **150,000 kWh** a year at up to 85 °C, from a heat pump instead of gas. The second is **CS-1**, a chilled store held at **2 °C**, 6 m by 5 m by 3 m, receiving about **2,000 kg** of product a day.

All quantities, prices and results are invented for teaching. This is an illustration. None of it describes a BIZOMAT client, supplier or project. Heat from gas is costed at about **A$0.093** per kWh delivered, as in the companion books, and electricity at an assumed **A$0.25** per kWh. Money is in Australian dollars, excluding GST. Real machines' performance comes from their makers' data at the actual operating conditions; this book's ratio of real to ideal performance, 0.5, is a teaching value.

## How to use the book

Chapters 1 to 3 build the ideas: the second law, COP and the cycle. Chapters 4 and 5 apply them to the two pieces of plant. Chapter 6 covers running costs and maintenance, Chapter 7 compressed air and heat recovery, and Chapter 8 refrigerants and safety.

## Source limits and professional responsibility

The supplied thermodynamics notes informed the range of subjects. The methods here are standard thermodynamics, simplified for hand calculation, with sources for material data. Refrigerating systems and heat pumps are regulated: handling fluorocarbon refrigerants requires a licence, and system design and installation follow the applicable standards and work health and safety law. Some refrigerants are flammable or toxic. Real systems must be designed, installed and serviced by appropriately licensed and competent people. This book is educational and is not a design manual.
